kW,CH01+CH03+CH04+CH05+CH06+CH07,CH01+CH02+CH04+CH05+CH06+CH07,CH01+CH02+CH03+CH05+CH06+CH07,CH01+CH02+CH03+CH04+CH06+CH07,CH01+CH02+CH03+CH04+CH05+CH07,CH01+CH02+CH03+CH04+CH05+CH06,CH02+CH03+CH04+CH05+CH06+CH07
0,-,-,-,-,-,-,-
100,-,-,-,-,-,-,-
200,-,-,-,-,-,-,-
300,-,-,-,-,-,-,-
400,-,-,-,-,-,-,-
500,-,-,-,-,-,-,-
600,-,-,-,-,-,-,-
700,-,-,-,-,-,-,-
800,-,-,-,-,-,-,-
900,-,-,-,-,-,-,-
1000,-,-,-,-,-,-,-
1100,-,-,-,-,-,-,-
1200,-,-,-,-,-,-,-
1300,-,-,-,-,-,-,-
1400,-,-,-,-,-,-,-
1500,-,-,-,-,-,-,-
1600,-,-,-,-,-,-,-
1700,-,-,-,-,-,-,-
1800,-,-,-,-,-,-,-
1900,-,-,-,-,-,-,-
2000,-,-,-,-,-,-,-
2100,-,-,-,-,-,-,-
2200,-,-,-,-,-,-,-
2300,-,-,-,-,-,-,-
2400,-,-,-,-,-,-,-
2500,-,-,-,-,-,-,-
2600,-,-,-,-,-,-,-
2700,-,-,-,-,-,-,-
2800,-,-,-,-,-,-,-
2900,-,-,-,-,-,-,-
3000,-,-,-,-,-,-,-
3100,-,-,-,-,-,-,-
3200,-,-,-,-,-,-,-
3300,-,-,-,-,-,-,-
3400,-,-,-,-,-,-,-
3500,-,-,-,-,-,-,-
3600,-,-,-,-,-,-,-
3700,-,-,-,-,-,-,-
3800,-,-,-,-,-,-,-
3900,-,-,-,-,-,-,-
4000,-,-,-,-,-,-,-
4100,-,-,-,-,-,-,-
4200,-,-,-,-,-,-,-
4300,-,-,-,-,-,-,-
4400,-,-,-,-,-,-,-
4500,-,-,-,-,-,-,-
4600,-,-,-,-,-,-,-
4700,-,-,-,-,-,-,-
4800,-,-,-,-,-,-,-
4900,-,-,-,-,-,-,-
5000,-,-,-,-,-,-,-
5100,-,-,-,-,-,-,-
5200,-,-,-,-,-,-,-
5300,-,-,-,-,-,-,-
5400,-,-,-,-,-,-,-
5500,-,-,-,-,-,-,-
5600,-,-,-,-,-,-,-
5700,-,-,-,-,-,-,-
5800,-,-,-,-,-,-,-
5900,-,-,-,-,-,-,-
6000,-,-,-,-,-,-,-
6100,-,-,-,-,-,-,-
6200,-,-,-,-,-,-,-
6300,-,-,-,-,-,-,-
6400,-,-,-,-,-,-,-
6500,-,-,-,-,-,-,-
6600,-,-,-,-,-,-,-
6700,-,-,-,-,-,-,-
6800,-,-,-,-,-,-,-
6900,-,-,-,-,-,-,-
7000,-,-,-,-,-,-,-
7100,-,-,-,-,-,-,-
7200,-,-,-,-,-,-,-
7300,4.689968235665647,4.917912726533805,-,-,-,4.291276322647441,4.3751746054617415
7400,4.754214375880245,4.985281394020569,-,-,-,4.350060929806995,4.435108504166697
7500,4.818460516094843,5.052650061507333,-,-,-,4.408845536966549,4.495042402871652
7600,4.88270665630944,5.120018728994098,4.447712872114278,4.682528980675932,4.693928659223127,4.467630144126103,4.554976301576608
7700,4.913422325574605,5.149324893721974,4.506235409905255,4.744141204105878,4.755690878423432,4.497347263196149,4.584885412181189
7800,4.9772330051275215,5.21619924299109,4.564757947696233,4.805753427535825,4.817453097623736,4.555754370510385,4.644429378573152
7900,5.041043684680439,5.283073592260207,4.62328048548721,4.8673656509657715,4.87921531682404,4.614161477824621,4.7039733449651155
8000,5.057461749625054,5.297918456061329,4.681803023278187,4.928977874395717,4.940977536024345,4.63283141941492,4.722225006028015
8100,5.1206800214953665,5.364142436762096,4.700424738499191,4.946384592726268,4.95831970824546,4.690741812157607,4.781252818603365
8200,5.183898293365679,5.430366417462863,4.75845467354239,5.007451069179679,5.019533531804046,4.748652204900293,4.840280631178715
8300,5.2096808170874995,5.453472581078932,4.783828891661636,5.040687475893312,5.054244250998016,4.773239495267357,4.8653326814466515
8400,5.27244805584759,5.5191770700075935,4.841465384332258,5.101418650301665,5.115138760046184,4.830748404848892,4.923951147488178
8500,5.33521529460768,5.584881558936256,4.89910187700288,5.162149824710018,5.176033269094353,4.888257314430426,4.982569613529703
8600,5.39798253336777,5.650586047864917,4.9122020193541935,5.173457507246978,5.187239347410034,4.945766224011961,5.04118807957123
8700,5.409144669008532,5.659767606292495,4.969320647486219,5.233613989889384,5.247556084007825,4.959919969759843,5.054769814332385
8800,5.430521459861326,5.6773128107373,5.0264392756182446,5.293770472531791,5.307872820605617,4.979893967442579,5.075480084372722
8900,5.492231930996113,5.741827729041133,5.08355790375027,5.353926955174198,5.368189557203408,5.036483671618063,5.133155994422411
9000,5.553942402130901,5.806342647344966,5.105405232072275,5.383696235195998,5.399451932466711,5.093073375793547,5.190831904472102
9100,5.615652873265689,5.870857565648799,5.162131956873078,5.4435150822537315,5.459445842827453,5.149663079969031,5.248507814521791
9200,5.677363344400477,5.935372483952632,5.169329127698344,5.448286066333701,5.4640708380843295,5.206252784144515,5.306183724571482
9300,5.694144592917017,5.947067685926494,5.225517487782021,5.507506567054719,5.5234629124113335,5.221500777606324,5.322434289940348
9400,5.700368456231918,5.951041788782827,5.281705847865698,5.566727067775737,5.5828549867383375,5.231357920073341,5.331578066560051
9500,5.761010673851406,6.014350743982644,5.337894207949376,5.625947568496756,5.642247061065341,5.287010663903908,5.388296982161754
9600,5.821652891470895,6.077659699182461,5.3940825680330535,5.685168069217775,5.701639135392345,5.3426634077344755,5.445015897763457
9700,5.882295109090383,6.140968654382278,5.395660453370241,5.6837578637884585,5.700050540888967,5.3983161515650435,5.50173481336516
9800,5.942937326709872,6.204277609582096,5.413707191312646,5.709740000375275,5.727539339602224,5.453968895395611,5.558453728966862
9900,5.954874898477249,6.209930677349535,5.468949101428081,5.768002653440329,5.785983618577757,5.464272051535178,5.570021734429173
10000,6.01502514997702,6.272657249848015,5.524191011543516,5.826265306505382,5.84442789755329,5.519466718722402,5.626284580231489
10100,6.015955965492818,6.271009717684979,5.5794329216589515,5.884527959570437,5.902872176528823,5.524757711234407,5.630702477719225
10200,6.075519885943242,6.333098922810573,5.634674831774387,5.94279061263549,5.961316455504356,5.579458282632767,5.686452007201594
10300,6.135083806393666,6.395188127936167,5.63044980283348,5.934942742059966,5.953239671710008,5.634158854031128,5.742201536683963
10400,6.142708495202156,6.395441435944442,5.685114364026038,5.992563545380936,6.011038115124668,5.640036913980641,5.749604771712081
10500,6.201772999963715,6.456936065136216,5.699555454664656,6.0150457565287585,6.0350642405451795,5.694268038153532,5.804889432978543
10600,6.260837504725274,6.518430694327989,5.753836935185272,6.072331906590938,6.092541042836086,5.748499162326422,5.860174094245005
10700,6.257008868406599,6.511778323393437,5.808118415705888,6.129618056653116,6.1500178451269925,5.749666140069394,5.86032264478036
10800,6.3154855868029225,6.572636064733563,5.798737954140223,6.116041977703325,6.1361626838896095,5.803401337640135,5.915092015292326
10900,6.3188354141415894,6.56754924147228,5.8524299722341135,6.172671996015393,6.192979005036736,5.8049157577043164,5.91839182116063
11000,6.376806381243806,6.6278019868068885,5.906121990328004,6.229302014327461,6.249795326183862,5.858171865573164,5.972688993831828
11100,6.434777348346023,6.688054732141496,5.959814008421896,6.285932032639528,6.306611647330987,5.91142797344201,6.026986166503026
11200,6.492748315448239,6.7483074774761045,5.970589096094994,6.30487461525786,6.327144517614474,5.964684081310858,6.081283339174226
11300,6.550719282550455,6.808560222810713,6.023897927310128,6.3611681386083765,6.383636879378888,6.017940189179704,6.135580511845424
11400,6.541492780272502,6.796250553335698,6.008830483880879,6.341262449672197,6.363393998990784,6.014437919028722,6.1308893411725505
11500,6.54008652848681,6.785257309999666,6.061539523213168,6.396887558879848,6.419213244595966,6.011151625209284,6.129659970881603
11600,6.596956846125826,6.8442595474779235,6.114248562545456,6.452512668087499,6.475032490201148,6.063422508906756,6.1829613619327475
11700,6.653827163764842,6.9032617849561815,6.166957601877745,6.508137777295149,6.53085173580633,6.115693392604228,6.236262752983892
11800,6.710697481403858,6.962264022434439,6.219666641210033,6.5637628865028,6.586670981411513,6.1679642763017,6.289564144035037
11900,6.767567799042873,7.021266259912697,6.22672007496862,6.579128034684292,6.603681322433051,6.220235159999172,6.3428655350861805
12000,6.761224653401936,7.004020064170153,6.206002996583998,6.552924221173442,6.577078221972676,6.212023336651681,6.337002478477448
12100,6.747335171612918,6.987047049010157,6.257719688222198,6.607531923016555,6.631887207155782,6.20445391469847,6.32807473499247
12200,6.80309827220476,7.044791239497845,6.309436379860398,6.662139624859667,6.6866961923388875,6.255730393332342,6.380372873298193
12300,6.858861372796603,7.102535429985532,6.361153071498598,6.716747326702778,6.741505177521994,6.307006871966213,6.432671011603916
12400,6.914624473388445,7.1602796204732195,6.412869763136798,6.771355028545891,6.796314162705099,6.358283350600085,6.484969149909639
12500,6.903977164021781,7.137677940156317,6.386382572418518,6.738830054528519,6.763351077968238,6.345736474337542,6.475051219395392
12600,6.959208981333956,7.194779363677568,6.390197092196714,6.750968106775583,6.777158068243851,6.396502366132243,6.526851629150555
12700,7.01444079864613,7.251880787198818,6.440912942134783,6.80454721873412,6.830945037039436,6.447268257926943,6.578652038905719
12800,6.99516798381346,7.229376618293279,6.491628792072852,6.858126330692656,6.884732005835023,6.435037292896556,6.564874860418912
12900,7.049817733687004,7.285856123123696,6.542344642010922,6.911705442651193,6.938518974630608,6.485311021747311,6.616162945265935
13000,7.104467483560546,7.342335627954112,6.59306049194899,6.965284554609729,6.992305943426195,6.535584750598065,6.667451030112957
13100,7.088988372301343,7.313747518999456,6.560889191225971,6.926418325693759,6.95293366819111,6.518209559844571,6.653008641936808
13200,7.143102787357079,7.369577652732276,6.610972314823115,6.9792917480273,7.006009497719287,6.5679668847288815,6.703794967447776
13300,7.197217202412814,7.4254077864650965,6.66105543842026,7.032165170360839,7.059085327247463,6.617724209613191,6.754581292958744
13400,7.25133161746855,7.481237920197916,6.660769132778087,7.040414845560435,7.0690838791143875,6.6674815344975,6.805367618469712
13500,7.226632082695767,7.453205908692347,6.710476365112252,7.092955254855662,7.121838236421212,6.65054764701514,6.7866900718480645
13600,7.206854909966379,7.419286431658644,6.673272490998575,7.048465918432712,7.076776424806087,6.628871839525992,6.768249219446897
13700,7.259846490186719,7.473840008362017,6.722340671079447,7.100292873715306,7.12881154557672,6.6776135442283895,6.818015757825183
13800,7.312838070407061,7.528393585065389,6.771408851160318,7.1521198289978996,7.180846666347352,6.726355248930786,6.867782296203469
13900,7.3658296506274015,7.582947161768762,6.82047703124119,7.203946784280493,7.232881787117986,6.7750969536331835,6.917548834581755
14000,7.418821230847742,7.637500738472134,6.8695452113220625,7.255773739563087,7.2849169078886185,6.82383865833558,6.967315372960041
14100,7.393618680991721,7.5967336345330585,6.865491285526032,7.2604376734384,7.291405668428574,6.7968440775318095,6.943913040873072
14200,7.364616961339842,7.56466229595029,6.8226283310168405,7.20961714219031,7.23993627247823,6.776165165582597,6.921279593963935
14300,7.416480461067588,7.617934565640081,6.870675009404283,7.260389093895876,7.290921739185824,6.823884638579658,6.9700209995552305
14400,7.468343960795333,7.671206835329872,6.9187216877917255,7.311161045601441,7.341907205893417,6.871604111576718,7.018762405146526
14500,7.520207460523078,7.724479105019663,6.966768366179168,7.361932997307006,7.39289267260101,6.919323584573779,7.067503810737821
14600,7.490581054425743,7.6782419004742195,7.01481504456661,7.412704949012572,7.443878139308603,6.887938404196022,7.04004833344244
14700,7.5418864041135905,7.730832598422673,6.965811891456015,7.355189630270271,7.3856703062255455,6.935116064498734,7.088267842575608
14800,7.593191753801437,7.783423296371127,6.958809652246047,7.356930635490351,7.389270823833101,6.982293724801447,7.136487351708775
14900,7.558815701486277,7.746010950566492,7.005828636382844,7.4066396262706915,7.439198329399541,6.9569567182455865,7.1089713248852595
15000,7.609546008207662,7.797997601241436,7.052847620519643,7.456348617051032,7.48912583496598,7.003647702931798,7.156682541830799
15100,7.660276314929046,7.8499842519163785,7.09986660465644,7.506057607831372,7.53905334053242,7.0503386876180105,7.204393758776337
15200,7.6256442410002565,7.797578048741546,7.146885588793237,7.555766598611712,7.58898084609886,7.014010541988096,7.172373349785877
15300,7.6758129531121,7.848877904325371,7.092113264658415,7.491795952483591,7.524234608530443,7.060155348185386,7.219560016560784
15400,7.725981665223944,7.900177759909197,7.13846694612677,7.540761939101131,7.573412612507766,7.1063001543826765,7.2667466833356915
15500,7.776150377335788,7.951477615493023,7.127735670901575,7.538973709667324,7.573571844213663,7.152444960579966,7.313933350110599
15600,7.736365474404633,7.908746164588001,7.173721062326746,7.587612249729694,7.6224335980473,7.12241714164946,7.281487924940925
15700,7.697259418220927,7.850834783903123,7.219706453751917,7.636250789792063,7.671295351880936,7.08167570897719,7.245434188354391
15800,7.746286548273289,7.900840100998047,7.159819140847854,7.5665469419187215,7.600734462662993,7.12678192368405,7.291583450700598
15900,7.795313678325652,7.950845418092971,7.205134451865878,7.614436479525802,7.648840376983645,7.171888138390912,7.337732713046804
16000,7.844340808378014,8.000850735187896,7.250449762883903,7.662326017132883,7.696946291304297,7.216994353097773,7.3838819753930105
16100,7.893367938430377,8.05085605228282,7.2957650739019275,7.710215554739963,7.745052205624949,7.262100567804634,7.430031237739216
16200,7.848135397366392,7.985272897592371,7.281273358729613,7.704877505066051,7.741757264464946,7.215447000718621,7.388537959177864
16300,7.8045370199253865,7.939295625259172,7.326219490573623,7.752438477319545,7.789545889554235,7.182112226473628,7.352511581783346
16400,7.852417615139652,7.988002960383461,7.260529951275373,7.676224453546886,7.712381264015995,7.226174264672854,7.397619014800422
16500,7.9002982103539185,8.036710295507751,7.3048014753685155,7.723030700214855,7.759407979040484,7.270236302872078,7.442726447817497
16600,7.948178805568185,8.08541763063204,7.349072999461659,7.7698369468828234,7.806434694064971,7.314298341071303,7.4878338808345735
16700,7.996059400782451,8.13412496575633,7.393344523554801,7.816643193550792,7.853461409089459,7.358360379270527,7.532941313851649
16800,7.945551909971323,8.06208973872308,7.437616047647944,7.863449440218761,7.900488124113947,7.306549801499965,7.486760652757077
16900,7.992846861816391,8.110078368120242,7.365217642143368,7.779959994345412,7.815999013270007,7.350041169366035,7.531324704261584
17000,7.943940498215654,8.059040385971002,7.347813783560375,7.771776400911119,7.809911571618172,7.312104179136248,7.490417334960902
17100,7.990669559969864,8.10644650588848,7.391036217581319,7.817492732681185,7.855852227921808,7.355116556660579,7.534478613401848
17200,8.037398621724074,8.153852625805955,7.434258651602262,7.86320906445125,7.901792884225445,7.39812893418491,7.578539891842794
17300,7.982140172206234,8.076032882345876,7.4774810856232055,7.908925396221315,7.947733540529081,7.341687449510903,7.528206259911064
17400,8.0282797107739,8.122715153342094,7.520703519644149,7.954641727991381,7.993674196832718,7.384124949219059,7.571721903031937
17500,8.074419249341567,8.169397424338314,7.442310317120102,7.864429405621709,7.9023603979416395,7.426562448927214,7.615237546152811
17600,8.020750682458765,8.11392449367372,7.484837804646503,7.909369002225262,7.947516743072734,7.384482302972554,7.569912116919472
17700,8.066323129518189,8.160026337387775,7.463755635917195,7.897730506940712,7.938081572538458,7.426439588784898,7.612922981220151
17800,8.006245821575531,8.076368284332398,7.505923746854581,7.942350453307609,7.9829294910273765,7.365318182171572,7.558425863876104
17900,8.051224730685504,8.121741139862356,7.548091857791966,7.986970399674505,8.027777409516293,7.406696374206244,7.600888930527094
18000,8.09620363979548,8.167113995392313,7.464353479338238,7.890752543763638,7.930357459091119,7.448074566240916,7.643351997178083
18100,8.141182548905455,8.21248685092227,7.505822109779005,7.934590057895658,7.974415000530514,7.489452758275587,7.6858150638290725
18200,8.18616145801543,8.257859706452228,7.547290740219773,7.9784275720276785,8.018472541969908,7.530830950310259,7.728278130480062
18300,8.127145606708087,8.19741986303117,7.588759370660541,8.022265086159699,8.062530083409303,7.48410909931516,7.677989182567464
18400,8.06157248255967,8.107126988658248,7.563979517321239,8.007162050279923,8.049745813832741,7.417665749690862,7.618764031871514
18500,8.105385376486625,8.151187461422694,7.605088101654506,8.050679235335792,8.09349443238618,7.457979150504399,7.660170358131685
18600,8.14919827041358,8.19524793418714,7.515251268547039,7.947604073972283,7.989101609382618,7.498292551317936,7.701576684391856
18700,8.193011164340534,8.239308406951588,7.555655845259658,7.990333128133424,8.032053768572847,7.538605952131474,7.742983010652027
18800,8.236824058267489,8.283368879716035,7.596060421972276,8.033062182294564,8.075005927763076,7.578919352945011,7.784389336912199
18900,8.163830071662202,8.18398050005118,7.636464998684895,8.075791236455707,8.117958086953305,7.505458287956214,7.718879135644191
19000,8.101843785778886,8.121584304768808,7.676869575397513,8.118520290616848,8.160910246143533,7.456177179251202,7.665625758999978
19100,8.144485068861933,8.164329485320224,7.648374345062593,8.09994473021037,8.144777622510585,7.4954202170367346,7.705971157731557
19200,8.187126351944979,8.207074665871637,7.552371336191263,7.9899261858502,8.03331775162411,7.534663254822267,7.746316556463135
19300,8.229767635028026,8.249819846423053,7.59170660356726,8.031540384734836,8.075157948247153,7.5739062926078,7.786661955194715
19400,8.15147710590042,8.144142287254075,7.631041870943256,8.073154583619473,8.116998144870195,7.495376133271896,7.716769162586652
19500,8.193495029126712,8.186122402136828,7.670377138319252,8.11476878250411,8.158838341493237,7.534012092721751,7.756546323218542
19600,8.235512952353004,8.22810251701958,7.709712405695249,8.156382981388745,8.200678538116279,7.572648052171606,7.796323483850432
19700,8.168373169323234,8.161119987717223,7.605945791909156,8.038004615616625,8.080800821210069,7.518892972345174,7.7382061379064275
19800,8.209836992517767,8.202546992731017,7.575599900716267,8.017589929935005,8.0628760738414,7.557059941747942,7.777486372108998
19900,8.251300815712302,8.24397399774481,7.61386050627544,8.058082808369019,8.103597670173931,7.595226911150709,7.816766606311569
20000,8.166945133905516,8.131126322711314,7.652121111834614,8.098575686803034,8.144319266506464,7.510906174514138,7.741880390130092
20100,8.207779859575044,8.17178195432487,7.6903817173937865,8.13906856523705,8.185040862838996,7.548460705386708,7.780589792080742
20200,8.248614585244571,8.212437585938426,7.728642322952959,8.179561443671064,8.225762459171529,7.5860152362592785,7.819299194031393
20300,8.2894493109141,8.253093217551983,7.618368350205959,8.05386738450995,8.098433642717884,7.623569767131849,7.858008595982043
20400,8.2171635139173,8.18161172617654,7.655897258335052,8.093541608078965,8.138327404504672,7.565342983091436,7.7949943102475805
20500,8.127204082589381,8.062233697283531,7.693426166464145,8.133215831647979,8.17822116629146,7.475711366448832,7.715635740149759
20600,8.166848980553233,8.101561666538572,7.659173781096913,8.109183958547574,8.156826540818068,7.512178251163216,7.753272987662685
20700,8.206493878517083,8.140889635793615,7.696354236344956,8.148548929220134,8.196422786161845,7.5486451358776,7.79091023517561
20800,8.246138776480935,8.180217605048655,7.5801932700442975,8.016224181036964,8.062327382243058,7.5851120205919855,7.828547482688536
20900,8.285783674444785,8.219545574303698,7.6166365069195106,8.054763720368873,8.101088571580766,7.62157890530637,7.866184730201462
21000,8.186765045694003,8.089414059215555,7.6530797437947236,8.09330325970078,8.139849760918473,7.5235431954129295,7.7795416810117555
21100,8.112527748115602,8.017371782114472,7.689522980669937,8.13184279903269,8.17861095025618,7.463642440467534,7.714278732679316
21200,8.150975746921837,8.05536880477852,7.72596621754515,8.170382338364599,8.217372139593888,7.499015153455532,7.750839295393435
21300,8.189423745728071,8.093365827442572,7.6881581447488525,8.143053832918895,8.192826409275137,7.534387866443529,7.787399858107555
21400,8.227871744534307,8.13136285010662,7.565244565867794,8.003119740311986,8.050965357959631,7.569760579431527,7.823960420821675
21500,8.122581231571388,7.994102580640687,7.600596175988672,8.040517496107835,8.088586691408041,7.465861485991466,7.732520616825907
21600,8.160360679160092,8.031284453108784,7.63594778610955,8.077915251903686,8.12620802485645,7.500586423135613,7.76848582899719
21700,8.198140126748795,8.06846632557688,7.6712993962304274,8.115313007699537,8.16382935830486,7.535311360279759,7.804451041168473
21800,8.11908586657679,7.9924558871485365,7.706651006351304,8.152710763495387,8.20145069175327,7.4712177908025454,7.734462057046131
21900,8.156329379726225,8.029118528832704,7.574679220525281,8.003089219937058,8.049835733703775,7.505489432044759,7.76994124079405
22000,8.19357289287566,8.065781170516871,7.535822649709726,7.974684095445941,8.024254555490641,7.539761073286972,7.805420424541968
22100,8.081053559805575,7.920357351345041,7.570076389026588,8.010932659516149,8.060728439833781,7.42911938931403,7.708494094885732
22200,8.117619413017366,7.956196072391851,7.604330128343451,8.047181223586358,8.097202324176921,7.462735314152555,7.743374158663496
22300,8.154185266229154,7.992034793438662,7.638583867660313,8.083429787656566,8.13367620852006,7.49635123899108,7.778254222441259
22400,8.190751119440945,8.027873514485472,7.6728376069771755,8.119678351726776,8.1701500928632,7.529967163829605,7.8131342862190225
22500,8.10693890550669,7.948040479874137,7.533561604694569,7.961851524875254,8.010157410823023,7.461724182121566,7.738406025911222
22600,7.987531326303803,7.7950243676885185,7.567044100715433,7.997237531652477,8.045758110426682,7.34472464588209,7.636483645757067
22700,8.02287438526975,7.829515625952627,7.524886326090692,7.965789784963258,8.017290009467972,7.377223427501038,7.670273396402009
22800,8.058217444235696,7.864006884216735,7.558035605060255,8.000881369919043,8.05260846765946,7.409722209119985,7.704063147046952
22900,8.093560503201642,7.898498142480844,7.591184884029817,8.035972954874829,8.08792692585095,7.4422209907389325,7.737852897691895
23000,8.128903562167588,7.932989400744952,7.445159513632703,7.870554202331064,7.920166614201376,7.474719772357879,7.7716426483368375
23100,7.997815927337412,7.7668048802754726,7.477529772387628,7.904774003210765,7.954602121219644,7.347129167692581,7.660984817154465
23200,7.913561325414835,7.688270467122084,7.509900031142553,7.938993804090465,7.98903762823791,7.278493170091763,7.585006307718405
23300,7.947671503541623,7.721409563963128,7.542270289897478,7.973213604970166,8.023473135256177,7.309865985480089,7.6177003004240875
23400,7.981781681668411,7.754548660804171,7.496849484870999,7.938768191351751,7.99217349942582,7.341238800868416,7.650394293129771
23500,8.015891859795198,7.787687757645215,7.5288873031824135,7.972694551143852,8.026328087030205,7.3726116162567426,7.683088285835454
23600,8.050002037921987,7.820826854486258,7.375081888219061,7.79852352638228,7.849612935972056,7.4039844316450685,7.715782278541136
23700,7.9100772189722495,7.645174416032817,7.40633223520304,7.831568117595764,7.8828740077346495,7.268333352694081,7.598963153016879
23800,7.943453072216858,7.67743253593169,7.437582582187019,7.864612708809249,7.916135079497243,7.2990014259122,7.631026288683617
23900,7.85501243204942,7.595838408167884,7.468832929170998,7.897657300022733,7.949396151259837,7.226689536726248,7.550599335936257
24000,7.8878785928529735,7.627620158829674,7.500083276154977,7.930701891236217,7.98265722302243,7.256926731440584,7.582191801776994
24100,7.920744753656527,7.659401909491464,7.3352384473857635,7.74481448832291,7.7941483260806494,7.2871639261549195,7.613784267617731
24200,7.772114194635698,7.474726407125317,7.289559677862553,7.710044356044162,7.7625575831712075,7.143669510371036,7.4912413493749535
24300,-,-,7.319681825291737,7.741904043465832,7.794634267399188,-,-
24400,-,-,7.349803972720921,7.773763730887502,7.8267109516271685,-,-
24500,-,-,7.379926120150105,7.805623418309172,7.8587876358551485,-,-
24600,-,-,7.410048267579289,7.8374831057308425,7.8908643200831285,-,-
24700,-,-,7.236476689022626,7.641831212972544,7.692365104005085,-,-
24800,-,-,7.265774165496402,7.6727698008793155,7.7235082825638095,-,-
24900,-,-,7.217247829414795,7.635401708924232,7.6894917874048065,-,-
25000,-,-,7.246232760456622,7.666065972815494,7.720373280526914,-,-
25100,-,-,7.275217691498448,7.696730236706756,7.751254773649022,-,-
25200,-,-,7.093308141233221,7.49174861715272,7.54319149057528,-,-
25300,-,-,7.121456189412718,7.521477778331898,7.573124790141056,-,-
25400,-,-,-,-,-,-,-
25500,-,-,-,-,-,-,-
25600,-,-,-,-,-,-,-
25700,-,-,-,-,-,-,-
25800,-,-,-,-,-,-,-
25900,-,-,-,-,-,-,-
26000,-,-,-,-,-,-,-
